# 新型电力系统的安全风险、关键问题与应对策略 — 深度解析

> ⚪ **备案**（战略咨询研究 · 上位框架）· 中国工程科学 2026, 28(5): 12-21 · 2026-10-29 发布 · 核心标识：**装机 ≠ 可信出力** / **储能兜底是负反馈** / **电网"空心化"**
> 采集时间：2026-11-12 · 域：`solar-industry`（主）· 联动：`policy` / `security-intel`

---

## 一、信源核实

| 项 | 值 |
|---|---|
| 来源请求 | `中国工程科学 2026年第5期 新型电力系统的安全风险 关键问题与应对策略 汤广福 DOI`（web_search）· `10.15302/J-SSCAE-2025.12.002`（web_search）· `2026年4月28日 西班牙葡萄牙 伊比利亚 大停电 6.4 GW 缺口 变压器连锁爆炸`（web_search）· `Moss Landing California battery storage fire 300 MW 1200 MWh`（web_search）· `2025年全国最高用电负荷 15.08亿千瓦 2024年 14.51亿千瓦`（web_search）· `2024年 全球电力行业 APT 攻击 127起 同比增长24%`（web_search）· `2025年10月 台风 麦德姆 登陆 广东 湛江`（web_search）· `2025年底 特高压 42项 跨省跨区输电能力 3.7亿千瓦`（web_search）· `2025年 湖北 低压分布式光伏 户数 万户 容量`（web_search）· `Luxcara 北海 海上风电 取消 中国 风力机 协议 2025 德国`（web_search）· `2021年9月 东北 限电 风电 出力 骤降 10% 装机 3500万千瓦`（web_search）· `2011年 甘肃酒泉 大规模 风电脱网 事故 频率 电压 稳定`（web_search） |
| 原始 URL（主 · 期刊正式版 PDF） | https://www.engineering.org.cn/sscae/CN/PDF/10.15302/J-SSCAE-2025.12.002 |
| 原始 URL（辅 1 · 期刊落地页） | https://www.engineering.org.cn/sscae/CN/10.15302/J-SSCAE-2025.12.002 |
| 原始 URL（辅 2 · 公众号转载，用户给定入口） | https://mp.weixin.qq.com/s/mKQKQ7WdO8ER7WFp14GjaA |
| 原始 URL（辅 3 · 头条全文转载，用于比对公众号删改） | https://www.toutiao.com/article/7704924524713706020/ |
| 发布主体 | 《中国工程科学》（中国工程院院刊，Strategic Study of CAE）· 作者单位：北京怀柔实验室 / 中国电力科学研究院 / 国网电力科学研究院（南京）/ 南方电网科学研究院（广州） |
| 发布/更新时间 | 期刊标注发表日 **2026-10-29**（在线首发 2026-05-26）；收稿 2025-12-01，修回 2026-03-20；资助：中国工程院咨询项目"我国能源安全战略研究"(2022-JB-05) |
| 采集时间 | 2026-11-12 13:46–13:50 |
| 快照 | `raw/snapshots/solar/new-type-power-system-security-fulltext.md`（PDF 正文）· `raw/snapshots/solar/new-type-power-system-security-journal.md`（期刊落地页）· `raw/snapshots/solar/new-type-power-system-security-wechat-repost.md`（公众号，抓取受阻） |

⚠️ **公众号版不可作引用源**：对比期刊正式版 PDF，公众号转载**删除了全部作者单位、参考文献编号 [n]、英文摘要、收稿日期与资助信息**，并把若干数字改写为口语单位（如 Moss Landing 的 `300 MW·h/1200 MW·h`，期刊原文为 `300 MW/1200 MWh`）。**本文全部数据以期刊 PDF 与期刊落地页为准。**

---

## 二、事实核查

| 数据点 | 原文表述 | 核查方式 | 结论 | 备注 |
|---|---|---|---|---|
| DOI / 卷期页码 | DOI 10.15302/J-SSCAE-2025.12.002；2026, 28(5): 12-21 | 期刊落地页 `citation_doi` / `citation_volume` / `citation_issue` / `citation_firstpage` meta 逐项比对 | ✅ 一致 | 页脚 PDF 亦印同一 DOI |
| 作者单位 | 怀柔实验室 / 中国电科院 / 国网电科院（南京）/ 南网数研院（广州） | PDF 首页脚注逐字 | ✅ 一致 | **公众号版全部删除** |
| 2025 年最高用电负荷 | `1.508×10⁹ kW`（15.08 亿千瓦），较 2024 年极值提高 `5.7×10⁷ kW` | 国家能源局（2025-07-11）载 2024 年极值 14.51 亿千瓦；2026-07-10 载"历史极值 15.08 亿千瓦（2025-07-17）" | ✅ 数值一致，算术自洽（14.51→15.08 = 0.57 亿 = 5.7×10⁷） | ⚠️ **已滞后**：2026-07-10 全国负荷刷新至 **15.18 亿千瓦**，论文用的是上一代极值 |
| 2021 东北限电 | 东北三省风电装机 `3.5×10⁷ kW`，冷空气过境后出力骤降至**不足装机的 10%** | 厦门大学中国能源政策研究院《2021"拉闸限电"》原文："3500万千瓦的风电装机出力不足10%，加之火电缺煤出力不足…频率跌落至 49.8 赫兹" | ✅ 数字精确吻合 | ⚠️ **归因不全**：原文漏掉"**火电缺煤出力不足**"这一同等重要的共因 —— 把它单归为"可靠容量不足"会误导 |
| 特高压存量 | "十四五"末交流 **22 条**、直流 **20 条**，跨省跨区输电能力 `3.7×10⁸ kW` | 国家电网 2026-01-16 公告（新华社转发）：截至 2025 年底累计建成 **42 项**特高压工程，"22 交 20 直"，跨区跨省输电能力达 **3.7 亿千瓦** | ✅ 精确吻合 | |
| 湖北分布式光伏 | 2025-07 湖北低压分布式光伏 `4.18×10⁵` 户、总容量 `1.476×10⁷ kVA` | 新华网 2025-08-13："累计并网低压分布式光伏用户 41.8 万户，总容量 1476.06 万千伏安" | ✅ 精确吻合 | |
| 全球电力 APT | 2024 年 `127` 起、同比 `+24%`、单次均损 `2200 万美元`、`41%` 渗透核心网络 | 《中国能源报》2025-05-26《电力行业网络安全态势分析》同口径 | ✅ 一致 | 论文原始出处为奇安信《网络安全威胁 2024 年度报告》[33] |
| **伊比利亚停电归因** | "极端热浪…导致输电线路垂坠、光伏效率骤降、风电出力锐减，造成电力缺口 **6.4 GW**，老旧设备在极端负荷下发生**变压器连锁爆炸**" | ENTSO-E 专家组**事实报告**（2025-10-03）+ **最终报告**（2026-03-20，440 页）+ Reuters + AELEC + FAU + EPRI/ERCOT 演示 | ⚠️⚠️ **三处均不成立**（详见下方专项） | **本篇最重的一处错误** |
| 台风"麦德姆" | 2025-10 登陆广东湛江，**极端风力（10~12 级）** | 新华网 2025-10-13 / 中国青年报 2025-10-06：2025-10-05 以 **14 级风力**登陆徐闻县，为"今年以来登陆广东最强台风"，登陆风力比"桦加沙"还强；湛江全域受 **12 级以上**阵风持续 12 小时 | ⚠️ **低估**：14 级被写成 10~12 级 | 论文"近 4 万人次抢修"与南方电网口径（累计投入 4 万余人、其中近 3 万在湛江）量级相符 |
| **Moss Landing 储能火灾** | "2025 年，美国加利福尼亚州 **300 MW·h/1200 MW·h** 储能项目因三元锂电池热失控而发生火灾，约 **70%** 设施损毁，**超过 2000 人**紧急疏散" | EPA 官方页 + EPA 汇报 PPT + Vistra 官方事故页 + AP + EPRI Storage Wiki + Central Coast Water Board | ⚠️ **三处问题**（详见下方专项） | |
| 甘肃酒泉风电脱网 | "甘肃省酒泉市曾因频率跌落、电压失稳等问题发生多起大规模风电脱网事故" | 电监会 2011-04 通报 + 财新：2011-02-24 桥西第一风电场 35 kV 电缆头三相短路 → 16 个风电场 **598 台**脱网，损失出力 84 万 kW（占事故前酒泉风电出力 54.4%）；2011-04-17 瓜州干河口西第二风电场电缆头击穿 → 15 个风电场 **702 台**脱网 | ⚠️ **事件属实但归因表述不准**："多起"成立（2 月、4 月两次在酒泉），但直接诱因是**电缆头故障**，机理是当时机组**普遍不具备低电压穿越能力**（电压跌落即脱网），"频率跌落"是后果不是起因 | |
| 装机 ≠ 可信出力 | "十五五"末 `3×10⁹ kW` 新能源在晚峰时段**仅能提供不足 `1×10⁸ kW` 的可信出力** | 论文内部自洽；用 2025 年底实际装机交叉验证：全国 38.9 亿 kW（风光 18.4 亿 kW），该比例（<3.3%）与"3 亿装机顶不到 1 亿"同量级 | ✅ 逻辑与量级合理 | ⭐ **全文最有价值的一条** |
| 储能负反馈 | "电力电量缺口越大，可供储能充电的富裕电量时刻越少，则新型储能参与电力平衡能力越低"[23] | 论文内部自洽；机制可独立推导（储能需先有富余电才能充） | ✅ 表述准确 | ⭐ **与本库已落地产物直接相关**，见 §六 / §七 |
| 柔直均压电阻"卡脖子" | "单支进口价格约 1000 元，交付周期长达 6 个月" | 未找到一手出处；反向证据：柔直换流阀**本体**国产化已快（2025-02 世界首套 6.5 kV/3 kA IGBT 柔直阀鉴定、2025 全球首款 6.5 kV/4 kA IGCT 柔直阀、2024-12 世界首台 ±800 kV/8 GW 特高压柔直阀） | ⚠️ **未能核实 + 与产业现状存在张力** | 论文以 2024 年前材料为底，与 2025–2026 国产化进展不同步 |
| Luxcara 取消明阳 | "2025 年德国 Luxcara 公司在北海海上风电场风力机供应方面取消与中国企业的协议，转而选择德国企业的产品" | Reuters 2025-08-25 / DW 中文 / Handelsblatt：Waterkant 项目原计划 16 台**明阳智能** 18 MW，改为预留 19 台**西门子歌美飒** SG 15.0-285 | ⚠️ **事实对、归因简化**：Luxcara 官方口径是"**运营原因**"（与邻近 Waterekke 1.5 GW 项目供应商协同 + 成本），政治压力只称"符合政治目标的积极副作用"，**并非决定因素**；且为**双方一致同意**退出、优先供应商协议到期未续，非单方取消 | 论文未点名企业，我方也补上名字 |
| 静稳天气频次 | "近 40 年内持续 7 天的静稳天气时间发生 **11 次**（约为 4 年一遇）" | 未找到可追溯一手出处；40÷11 = 3.6 年，"约 4 年一遇"仅为凑整 | ⚠️ **未能核实** | 标注待核，不作结论引用 |
| 全球停电与极端情景 | "近 5 年世界范围内 **70% 以上**的停电事件与极端情景相关" | 未找到可追溯一手出处 | ⚠️ **未能核实** | 标注待核 |
| 湖北"柔性同调"工程实践 | 论文未提及 | 新华网 2025-08-13 + 北极星 2025-08-21：湖北已实现**万户级**低压分布式光伏柔性同调，10461 户指令执行成功率 **97% 以上**，实时出力数据延时 **5 分钟以内** | ✅ **工程已验证** | ⭐ 论文把分布式侧**只写成风险源**，漏掉了这一已落地的资源侧事实 |

> **核查小结**：核心量化锚点（负荷峰值 / 特高压存量 / 湖北分布式 / APT / 2021 东北）**逐项精确吻合**，作者的数据功底扎实；但**极端情景与基础设施两节的引证质量明显掉档** —— 伊比利亚停电归因三处皆错、Moss Landing 单位与人数有误、台风风力低估、酒泉归因因果倒置、均压电阻存疑、静稳天气与全球停电占比两条无法追溯。**结论方向对、论据不可直接引用**，这正是本库"事实核查要连原文一起核"的意义所在。

### ⚠️ 专项一：伊比利亚停电 —— 论文的因果链与官方结论相反

| 论文说 | 官方一手结论 | 依据 |
|---|---|---|
| 极端**热浪**是起因 | **起因是过电压导致的发电机组连锁脱网**：12:32:57 起 20 秒内 Granada / Badajoz / Seville 三处共 **2.2 GW** 机组跳闸，首个触发点是 400/220 kV 变压器 220 kV 侧**过电压保护动作**；随后 400 kV 电压抬升 → 频率跌至 48 Hz → 与欧洲大陆**失步解列** | ENTSO-E 事实报告逐秒时序（12:32:00 起逐条记录）· EPRI/ERCOT 演示稿同口径 |
| 输电线路**垂坠** | 事故当天西班牙**晴、无雨、南部高风**；AEMET 实测气温 15.6–21 °C，**低于 4 月常年均值**；西葡当局与 REN **明确否认**"大气现象致灾" | ENTSO-E 事实报告 · AELEC 事故前电压控制裕度分析 |
| 电力缺口 **6.4 GW** | **6.4 GW 是低频减载（UFLS）切掉的负荷**（2.3 GW 抽蓄 + 0.4 GW 工商业 + 3.6 GW 终端用户），不是"缺口"。真实发电缺口约 **15 GW**（5 秒内损失约 60% 负荷；12:35 实际发电 12.7 GW vs 计划需求约 25 GW） | EPRI/ERCOT 演示稿 UFLS 分解 · FAU 事故分析（发电缺口约 15 GW） |
| 老旧设备**变压器连锁爆炸** | 无此结论。论文引用的"超高压线路异常振荡"说法出自 REN 事故当时的**初步推测**，已被专家组否定 | Reuters 2025-06-17（政府调查指 REE 计算失误 + 常规机组未提供电压支撑）· Reuters 2025-04-28（官方明确排除网络攻击） |

⭐ **重要**：论文的**结论方向反而与官方一致** —— ENTSO-E 最终报告（2026-03-20，440 页）落点是"**电压控制、无功功率管理、监管框架的系统性失效**"，与论文"高比例新能源系统惯量支撑不足、调节能力匮乏易诱发连锁故障"指向同一处。**但读者若照论文去理解"极端天气如何击穿电网"，会建立错误的物理模型**（以为是负荷侧过载 + 设备老旧，实际是电压控制失灵 + 保护误动）。

### ⚠️ 专项二：Moss Landing 储能火灾

| 论文说 | 核实结果 | 依据 |
|---|---|---|
| "300 MW·h/1200 MW·h" | **单位写错**：应为 **300 MW / 1200 MWh**（功率 / 能量），两个都被写成了 MW·h | EPRI Storage Wiki · EPA 汇报 PPT |
| "约 70% 设施损毁" | **口径不一**：EPRI 记"55% 电池烧毁"，当地消防队长 Mendoza 称"约 80% 的结构及电池被毁"；70% 是折中值，无单一出处 | EPRI · ABC7/KGO 报道 |
| "超过 2000 人紧急疏散" | **夸大**：AP 记 "up to 1,500 people"，EPA 疏散令约 **1,200 人**，Monterey 县水务委员会记约 **1,500 名居民** | AP 2025-01-18 · EPA · Central Coast Water Board |
| "因三元锂电池热失控" | 化学品体系**对**（Phase 1 用 LG Energy Solution **NMC** JH4 电芯；储能行业此后已 >80% 转 LFP，MOSS300 属早期 NMC 项目）。但**起火原因官方至今未定论** —— Vistra 官方明确"The cause of the January 16 battery fire remains unknown"；且**论文不知后续**：2026-09-18 EPA 拆除作业期间约 **1,200 个带电模组再次复燃** | Vistra mosslandingresponse.com · EPA · CalMatters 2026-09 |

---

## 三、原文归档（快照）

| 快照 | SHA256 | 抓取时间 | 大小 |
|---|---|---|---|
| `raw/snapshots/solar/new-type-power-system-security-fulltext.md` | `ea60a311c0146d4039a907e747571f5cda867fcc8417a97181d45faeb4fb643e` | 2026-11-12 13:49:20 | 28,014 字符（PDF 正文，10 页，含页码分隔） |
| `raw/snapshots/solar/new-type-power-system-security-journal.md` | `ff8bd72a715b998cb007c57ffa1ddfb3551428f2a8ab27f0a66e15f0eb4ee141` | 2026-11-12 13:46:46 | 48,094 字符（期刊落地页：摘要 + 参考文献 + 元数据） |
| `raw/snapshots/solar/new-type-power-system-security-wechat-repost.md` | `0863365bc57ea51e3b68985b8019c910f56393b48b652cc741c65e745d80c6f3` | 2026-11-12 13:49:58 | 70 字符 ⚠️ **抓取受阻**（微信"环境异常"人机校验墙），**非正文**，仅作 HTTP 状态凭证 |

> ⚠️ 公众号页需浏览器 + 人机验证，脚本直取仅得校验墙；**正文证据以期刊 PDF 快照为准**。头条转载页同样为 JS 渲染，直取得 0 字符，故未入库。

**关键原文摘录（期刊 PDF 逐字）**：

> 预计 2060 年的风光装机超过 9×10⁹ kW，总发电量中的占比将提升至 70% 以上，**电力供应也将从一次能源不足转向可靠容量不足**。

> 新型储能可以部分解决电力供需不平衡问题，但参与电力平衡能力与电力电量缺口程度高度相关；**电力电量缺口越大，可供储能充电的富裕电量时刻越少，则新型储能参与电力平衡能力越低**。

> 在电量平衡方面，若"十五五"时期已纳规电源和跨区输电通道均按期投产，新能源装机将发展至 3×10⁹ kW，则基本满足全国电量平衡。在电力平衡方面，"十五五"时期末 3×10⁹ kW 新能源在晚峰时段**仅能提供不足 1×10⁸ kW 的可信出力**。

> 新能源电源弱支撑导致电网"**空心化**"，电力系统传统的物理特性被稀释或替代，故障冲击增大、调节与耐受能力不足。

> 2025 年，美国加利福尼亚州 300 MW·h/1200 MW·h 储能项目因三元锂电池热失控而发生火灾，约 70% 设施损毁，超过 2000 人紧急疏散。

**关键原文摘录（期刊 PDF · 三大体系定义）**：

> 构建了以**电力保供与恢复、灵活互济、综合防御**为核心的电力安全支撑体系……针对电力基础设施、产业链供应链、网络攻击等系统性风险，构建主动防护的电力综合防御体系。

---

## 四、概要提取

- **电力系统的瓶颈从"缺电"变成"缺可靠容量"**：3 亿 kW 新能源装机在晚峰只顶不到 1 亿 kW，**名义装机与可用容量差一个数量级**
- **储能不是万能兜底，而是负反馈放大器**：缺口越大 → 可充电的富裕时刻越少 → 储能能提供的支援越少
- **电网"空心化"是双向的**：送端（新能源基地）失去惯量与电压支撑，受端（被清洁能源+特高压直流替代）同样失支撑 —— 受端更危险
- **三条安全体系**：保供与恢复 / 灵活互济 / 综合防御（数字化防护 + 自适应防御 + 跨域防御），共 8 个关键问题
- **极端情景一节的引证不可靠**：伊比利亚停电归因三处皆错、Moss Landing 单位与人数有误、台风风力低估 —— 结论方向对但论据不能引用

---

## 五、主要观点

**原文主张**

- 新型电力系统的三大特征（高比例可再生、高比例电力电子、多能互补）带来"充裕性 / 稳定性 / 经济性"三重挑战，**电网空心化**是贯穿性机理
- 电力供应性质已变：**从"一次能源不足"转向"可靠容量不足"** —— 装机规模不再等于可支撑负荷的能力
- 储能在高缺口场景**反而更不可用**，因此灵活性资源必须**多元化**（煤电兜底、虚拟电厂、可调负荷、多时间尺度储能）
- 分布式侧的风险是**双向的**：既是过载/电压越限/攻击面的来源，也是柔性同调的资源池（湖北已实现万户级、成功率 97%+、延时 5 分钟内）
- 电力系统的安全边界正在从"物理"扩展到"**信息–物理–社会**"巨系统：APT、FDI 攻击、强电磁脉冲、高频微波、导电石墨纤维攻击、跨能源跨领域传导
- 应对策略三层：**保供与恢复**（电源结构分散化、电网防灾升级、气象–电力耦合决策）/ **灵活互济**（柔直组网、多能互补、容量+现货+辅助服务市场）/ **综合防御**（动态防御、工控协议加固、信息流–能量流协同监控、云边端联动、AI+因果推理）

**我方判断**

- ⭐ **"装机 ≠ 可信出力"是一条口径级结论，不是产品结论**。对任何做电站资产估值或发电量预测的一方，"名义装机 × 利用小时"在高比例新能源系统里会**系统性高估** —— 但**本库无我方模型口径资料，不臆断**，先列待核实（是否已用含容量因子的口径）
- ⭐ **"储能兜底是负反馈"是一条可迁移的建模约束**：任何按"名义容量 × 时长 × 价差"算峰谷套利的模型，都隐含"**想充就能充**"，而最缺电的时刻恰恰充电窗口最少 —— 现有[储能收益四段式产物](../deliverables/feature-storageRevenueModel-20261112.md)正落在这个口径上，**这是模型口径缺失，不是新增功能**（原拟的"储能可充电约束"需求变更产物已按新口径撤回；机制本身留作**跟踪项**，待产品特性与场景材料积累后再重提）
- ⚠️ **论文的"运营方视角"要自行补一层**。作者单位全是系统内研究机构（怀柔实验室 + 中电科院 + 国网电科院 + 南网数研院），**供应链"卡脖子"在他们的框架里是被观察的外部环境，不是自己扛的交付约束** —— 对设备制造与集成侧来说，那是交期、库存成本与报价约束。引用本文时不要把这层丢给读者
- ⚠️ **成本分摊被论文反复提及却始终没有落到"谁付钱"**。容量成本、辅助服务成本、跨省输电成本最终都进现货出清与终端电价 —— 论文给不了答案，得自己算
- ⚠️ **安全侧本文只提供威胁手法，不提供我方暴露面证据**。论文讲的是国家级防御体系（工控协议加固、云边端策略库、AI+因果推理）；按[安全情报域的暴露面三问](../security-intel/README.md)，本文**不满足第 1 关"影响可证"**，不产生整改任务 —— 其价值是给安全域的**威胁手法分类 / 演练场景 / 合规基线**提供参照
- ⭐ **论文漏掉的分布式资源侧事实，比它写到的风险侧更有用**。湖北万户级柔性同调已跑通（10461 户、成功率 97%+、延时 5 分钟内）—— 这是**分布式聚合技术成熟度的公开工程基线**，比论文的"风险源"视角更有参考价值
- ⚠️ **产品线级关联本阶段不写**。库内尚无各产品线"特性 / 功能 / 应用场景"的结构化材料，凭论文做产品对应会失真 —— 口径调整见 [pipeline.md](../meta/pipeline.md)（2026-11-12 生效）

---

## 六、参考意义

> 📌 **本阶段口径（2026-11-12 起）**：转评审只看 **网络安全 / 信创 / 等保 / 隐私保护 / 护网** 五个方向，**暂不精到具体产品**。原"影响产品线"表已撤 —— 库内缺产品特性与场景材料，强行对应会失真。

| 方向 | 论文提供的可证事实（已核） | 本阶段处理 |
|---|---|---|
| **网络安全** | 2024 年全球电力行业 APT **127 起**（+24%），**41% 渗透至电力企业核心网络**，单次直接损失均值 **2200 万美元**（已核：中国能源报同口径）；**FDI 攻击**可利用状态估计器脆弱性伪造测量数据、欺骗调度决策；海量分布式接入使攻击面急剧扩大；**强电磁脉冲**攻击覆盖广、频谱宽、难恢复 | ✅ **进安全域** —— 提供威胁手法分类与传导路径，补入长期观察项；**不单独产整改**（非我方暴露面证据） |
| **信创 / 自主可控** | 柔性直流换流阀**均压电阻长期依赖进口**（单价约 1000 元、交付周期约 6 个月）；关键矿产资源对外依存度较高；发达国家能源供应链转向"本土及同盟"（Luxcara 取消明阳订单案例） | 🟡 **进安全域·信创观察项** —— ⚠️ 均压电阻一条我方核查标注为**"与产业现状有张力"**（换流阀本体国产化已多轮鉴定），**不作"卡脖子"结论**；具体到我方是否涉该类进口件，**库内无 BOM / 供应商资料，第 1 关不过** |
| **等保 / 关基** | 电力基础设施与**数据安全**易受跨系统连锁风险影响；能源管理系统软硬件漏洞持续暴露；防御路径明确到**工控协议防护 / 动态防御 / 隐私计算 / 可信计算** | ✅ **进安全域·合规基线** —— 本篇只提供框架，**基线差距清单**由安全域"合规基线"采集线产出 |
| **隐私保护** | 主动防御体系点名**应用隐私计算、可信计算**技术；分布式侧海量用户成为"产消者"，**用电与产消数据成为可操作对象** | 🟡 **进安全域·方向级** —— 与 DER 暴露面研究指向同一面（分布式数据采集面扩大）；具体隐私合规评估需我方数据清单，**库内不可查 → 待核实** |
| **护网** | APT **41%** 核心网渗透率、FDI 路径、强电磁脉冲等非常规手段；论文自身即按**常态 / 事故态 / 攻防态**三层分风险 | ✅ **进安全域·演练输入** —— 攻击手法分类可直接补进护网场景库（与 [DER 暴露面实证](../security-intel/epicsDerExposure-2026-11.md) 互补：那边是实证，这边是手法侧） |

**明确不落产的部分**（本阶段退出评审，仅作背景与跟踪）：

| 原判定 | 现在 | 原因 |
|---|---|---|
| 储能收益测算加"可充电富裕电量"约束（需求变更） | ❌ **撤回** | 属产品级模型口径调整，需产品特性与场景材料支撑；库内暂无。机制本身（缺口越大越充不进电）已记入 §五，作为**跟踪项**保留 |
| 电站估值改"可信出力"口径 | ❌ **不落产** | 我方模型现状**库内不可查** → 先核实口径，再决定是否立项 |
| 分布式产消者聚合（产品特性） | ❌ **不落产** | 需产品特性与场景材料；湖北万户级柔性同调作为**技术成熟度基线**记入 §五 |

**时间敏感度**：

| 时间 | 事项 | 性质 |
|---|---|---|
| 2026-10-29 | 本文期刊发表 | 已发表 |
| 2026-11-12 | 本库采集 | 已入库 |
| 2026-11-12 | **本库口径调整**：转评审聚焦安全合规五轴，暂不精到产品 | 已生效 |
| 2026 起（政策域已定） | 新能源入市装机/发电量占比 >80%，分布式/储能/虚拟电厂可聚合入市 | **与本文互为上下位**：政策给入口，论文给工程可行性 |
| 2027+ | 省级细则、容量市场与辅助服务规则落地 | 决定后续产品级改造的排期 |

**跨域联动登记**：

| 联动方向 | 内容 |
|---|---|
| → `security-intel` | **主联动** —— 本文提供威胁手法与防御框架（APT / FDI / EMP / 工控协议防护 / 隐私计算），安全域承接为长期观察项、护网场景、合规基线框架；**不构成我方暴露面证据，不产整改** |
| → `policy` | 本文是 `ndrcNewEnergyConsumptionGuidance-2026`（🔴 强约束）的**上位框架与技术可行性背书**；政策给"可入市"，论文给"聚合在工程上跑得通" |

---

## 七、总结输出

**一句话结论**：这篇院刊综述的**框架价值高于论据价值** —— 它的**安全部分（APT/FDI/EMP 手法、工控协议防护、隐私计算与可信计算、攻防态分层）是本阶段可直接转评审的合规与安全素材**，而它引以立论的极端情景案例（伊比利亚停电、Moss Landing、台风麦德姆）**存在归因错误、单位错误与人数夸大，引用前必须按 §二 结论替换**。

**落地去向**

- [ ] 产品特性 —— ❌ **不落产**（本阶段不精到具体产品；库内缺产品特性与场景材料）
- [ ] 需求变更 —— ❌ **撤回**（原"储能可充电约束"需求变更已撤，机制见 §五 跟踪项）
- [ ] 专项整改 —— ❌ **不落产**（本文非我方暴露面证据，第 1 关不过）
- [x] **转安全域评审（方向级产物）** —— 网络安全（威胁手法分类）· 信创（自主可控观察项）· 等保（合规基线框架）· 隐私保护（分布式数据面）· 护网（演练场景输入）五方向 → 落 [攻击手法→防线覆盖度对照（专项整改 · P1）](../deliverables/remediation-defenseTacticCoverage-20261112.md)
- [ ] 跟踪项 —— 均压电阻国产化进度（与产业现状有张力）· 静稳天气与全球停电占比两条待核 · 2030/2060 装机与容量数据（论文引用国网能源研究院内部报告，公开可查性有限）· 电站估值是否已用"可信出力"口径（**待核实**）

**评审意见收集**：本篇相关评审意见已按"一条意见一个 issue"提出（[issue 列表](https://github.com/ishadowland/pv-intel/issues?q=is%3Aissue+label%3A%E8%AF%84%E5%AE%A1%E9%97%AE%E9%A2%98)），其中与本篇直接相关的是 #14（电站估值口径待核实）、#16（两条洞见是否固化为检查项）、#17（均压电阻定性复核）、#5 / #6（对照表证据链与手法覆盖）。

**评审预筛结论**：⚠️ **部分通过** —— 安全合规五方向满足转评审条件（可证事实充分、方向明确、可落为观察项与基线），进安全域承接；**产品线级关联整体退出本阶段评审**。

---

## 参考链接

**论文一手**
- 期刊页（中文）: <https://www.engineering.org.cn/sscae/CN/10.15302/J-SSCAE-2025.12.002>
- 期刊页（English）: <https://www.engineering.org.cn/sscae/EN/10.15302/J-SSCAE-2025.12.002>
- 期刊正式版 PDF（快照来源）: <https://www.engineering.org.cn/sscae/CN/PDF/10.15302/J-SSCAE-2025.12.002>
- 公众号转载（用户给定入口，**不可作引用源**）: <https://mp.weixin.qq.com/s/mKQKQ7WdO8ER7WFp14GjaA>

**核查依据**
- 国家能源局 · 2025 年全国电力统计数据（装机 38.9 亿 kW，风光 18.4 亿 kW）: <https://news.cn/20260128/a8dec26356d974be1aa7d73bd9a0a4684/c.html>
- 国家能源局 · 2026-07-10 全国用电负荷 15.18 亿千瓦创新高: <http://www.nea.gov.cn/20260710/02dd0d866ecd4e12855f69848a350181/c.html>
- 国家能源局 · 2025-07-11 迎峰度夏（载 2024 年极值 14.51 亿千瓦）: <https://www.nea.gov.cn/20250711/ca251472800d4ac5bf9c10255829e09a/c.html>
- 新华社 · 国家电网累计建成 42 项特高压工程（"22 交 20 直"，3.7 亿千瓦）: <https://news.cn/20260116/d5116bbea6e245e199e7d7d3210a65f8/c.html>
- 新华网 · 湖北万户级低压分布式光伏柔性同调: <http://www.hb.xinhuanet.com/20250813/7ede56ff93994a57a6252af902e4d438/c.html>
- 北极星输配电网 · 湖北柔性同调指标（10461 户 / 97% / 5 分钟）: <https://news.bjx.com.cn/html/20250821/1456893.shtml>
- 新华网 · 台风"麦德姆"袭击湛江（14 级登陆）: <https://www.news.cn/politics/20251013/84caaf57d43c4ec0a084f409b45b1236/c.html>
- 中国青年报 · 台风"麦德姆" 14 级登陆徐闻: <http://zqb.cyol.com/pc/content/202510/06/content_417107.html>
- 中国能源报 · 电力行业网络安全态势分析（APT 127 起等）: <https://paper.people.com.cn/zgnyb/pc/content/202505/26/content_30076194.html>
- 厦门大学中国能源政策研究院 · 2021"拉闸限电"（东北风电 3500 万 kW 出力不足 10%）: <https://cicep.xmu.edu.cn/info/1011/3262.htm>
- 央视网 · 东北限电官方口径: <https://news.cctv.com/2021/09/28/ARTILei0RXOEqLD5NKZQPCjx210928.shtml>
- 财新 / 中新网 · 2011 酒泉大规模风电脱网（电缆头故障 + 缺乏低电压穿越能力）: <https://www.chinanews.com.cn/ny/2011/06-07/3093352.shtml>

**伊比利亚 4·28 停电（§二 专项一依据）**
- ENTSO-E Expert Panel 事实报告 PDF（2025-10-03）: <https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Publications/2025/iberian-blackout/entso-e_incident_report_ES-PT_April_2025_06.pdf>
- ENTSO-E 专题页（含 2026-03-20 最终报告）: <https://www.entsoe.eu/publications/blackout/28-april-2025-iberian-blackout/>
- Reuters · 政府调查指 REE 计算失误（2025-06-17）: <https://www.reuters.com/business/energy/investigation-into-spains-april-28-blackout-shows-no-evidence-cyberattack-2025-06-17/>
- Reuters · 停电当日进展与官方排除网络攻击（2025-04-28）: <https://www.reuters.com/world/europe/large-parts-spain-portugal-hit-by-power-outage-2025-04-28>
- AELEC · 事故前电压控制裕度分析（3.3 GVAr vs 上半年均值 5.8 GVAr）: <https://aelec.es/wp-content/uploads/2025/07/20250730-cl-inesctec-blackout-full-report-en.pdf>
- FAU · 事故与恢复分析（发电缺口约 15 GW）: <https://www.ees.tf.fau.de/files/2025/05/Blackout_ES_PT_FR_28_04_2025_en.pdf>
- EPRI/ERCOT · 事件演进与 UFLS 分解（6.4 GW = 被切负荷）: <https://www.ercot.com/files/docs/2025/06/04/06.-EPRI_Iberian_Blackout_2025Apr28_for_ERCOT_v2.pdf>
- 新华网 · 西班牙调查大范围停电原因（2025-04-30）: <http://www.news.cn/20250430/eb9ebcdb8d49437384511a3200235bc0/c.html>

**Moss Landing 储能火灾（§二 专项二依据）**
- EPA · Moss Landing Vistra Battery Fire: <https://www.epa.gov/ca/moss-landing-vistra-battery-fire>
- EPA 汇报 PPT（2025-09-12，1,200 人疏散 / 99,858 电池模块）: <https://www.epa.gov/system/files/documents/2025-09/epa-moss-landing-fire-slides-monterey-county-board-of-supervisors-2025-09-12.pdf>
- Vistra 官方事故页（"起火原因未知"）: <https://www.mosslandingresponse.com/>
- AP · 疏散最多 1,500 人（2025-01-18）: <https://apnews.com/article/battery-storage-plant-fire-california-moss-landing-7c561fed096f410ddecfb04722a8b1f8>
- EPRI Storage Wiki · 事件档案（300 MW/1200 MWh、NMC、55% 电池烧毁）: <https://storagewiki.epri.com/index.php/Failure_Event_-_US,_CA,_Moss_Landing_-_16_Jan_2025>
- Central Coast Water Board 汇报: <https://www.waterboards.ca.gov/centralcoast/board_info/agendas/2025/apr/item11_stfrpt.pdf>
- CalMatters · 2026-09 拆除作业中复燃: <https://calmatters.org/environment/2026/09/moss-landing-battery-fire-reignites-fears/>
- Energy-Storage.News · 事故始末（NMC + 室内布置 + 消防喷淋缺陷史）: <https://www.energy-storage.news/fire-at-moss-landing-energy-storage-facility-what-we-know-so-far/>

**柔直装备国产化（§二 均压电阻一条的反向证据）**
- 《中国能源报》· 世界首套 6.5 kV/3 kA IGBT 柔直换流阀: <http://paper.people.com.cn/zgnyb/pc/content/202502/24/content_30059747.html>
- 北极星输配电网 · 甘肃—浙江特高压柔直与全链条国产化: <https://news.bjx.com.cn/html/20261104/1518954.shtml>

**Luxcara / 明阳（§二 依据）**
- Reuters · 德企拟放弃中国风机订单（2025-08-25）: <https://www.reuters.com/sustainability/climate-energy/german-company-is-set-scrap-politically-sensitive-chinese-turbine-deal-2025-08-25/>
- DW 中文 · 德国本土厂商接盘北海风电场: <https://www.dw.com/zh/不用中国货了!德国本土厂商接盘北海风电场/a-73769242>
- erneuerbareenergien.de · Waterkant 项目细节: <https://www.erneuerbareenergien.de/energiemarkt/energiemaerkte-weltweit/offshore-projekt-waterkant-doch-keine-mingyang-turbinen-der-nordsee>
